[TITLE]
Scenario: Base 
Date: 27-07-2023 16:39:26 

[JUNCTIONS]
;ID              	Elev        	Demand      	Pattern         
 J-2             	951         	0           	                	;
 J-6             	950         	0           	                	;
 J-8             	949         	0           	                	;
 J-14            	965         	0           	                	;
 J-18            	963         	0           	                	;
 J-28            	950         	0           	                	;
 J-31            	960         	0           	                	;
 J-33            	952         	0           	                	;
 J-34            	953         	0           	                	;
 J-36            	954         	0           	                	;
 J-38            	947         	7.128       	2               	;
 J-39            	950         	0           	                	;
 J-40            	954         	0           	                	;
 J-41            	961         	0           	                	;
 J-42            	962         	0           	                	;
 J-43            	945         	0           	                	;
 J-44            	972         	0           	                	;
 J-45            	949         	7.128       	3               	;
 J-46            	948         	7.128       	3               	;
 J-47            	945         	7.128       	2               	;
 J-48            	940         	7.128       	2               	;
 J-49            	953         	0           	                	;
 J-50            	961         	0           	                	;
 J-51            	963         	0           	                	;
 J-52            	961         	0           	                	;
 J-53            	959         	0           	                	;
 J-54            	947         	7.128       	2               	;
 J-55            	955         	0           	                	;
 J-56            	970         	7.128       	1               	;
 J-57            	974         	7.128       	1               	;
 J-58            	952         	0           	                	;
 J-59            	962         	0           	                	;
 J-60            	953         	0           	                	;
 J-61            	954         	7.128       	                	;
 J-62            	966         	0           	                	;
 J-63            	951         	0           	                	;
 J-64            	959         	0           	                	;
 J-65            	971         	7.128       	1               	;
 J-66            	965         	7.128       	1               	;
 J-67            	954         	0           	                	;
 J-68            	950         	7.128       	                	;
 J-69            	960         	0           	                	;
 J-70            	959         	0           	                	;
 J-71            	950         	7.128       	2               	;
 J-72            	954         	7.128       	                	;
 J-73            	974         	7.128       	1               	;
 J-74            	950         	7.128       	1               	;
 J-75            	965         	7.128       	3               	;
 J-76            	964         	0           	                	;
 J-77            	956         	7.128       	1               	;
 J-78            	954         	0           	                	;
 J-79            	965         	0           	                	;
 J-80            	970         	7.128       	1               	;
 J-81            	954         	7.128       	1               	;
 J-82            	954         	0           	                	;
 J-83            	962         	0           	                	;
 J-84            	952         	0           	                	;
 J-85            	950         	0           	                	;
 J-86            	950         	7.128       	3               	;
 J-87            	957         	0           	                	;
 J-88            	954         	0           	                	;
 J-89            	965         	0           	                	;
 J-90            	950         	0           	                	;
 J-1             	970         	7.128       	1               	;
 J-3             	975         	7.128       	1               	;
 J-4             	954         	7.128       	1               	;
 J-5             	964         	7.128       	1               	;
 J-7             	965         	7.128       	1               	;
 J-9             	975         	7.128       	1               	;
 J-10            	950         	7.128       	1               	;
 J-11            	960         	7.128       	1               	;
 J-12            	975         	7.128       	1               	;
 J-13            	950         	7.128       	1               	;
 J-15            	945         	7.128       	                	;
 J-16            	945         	7.128       	2               	;
 J-17            	948         	7.128       	2               	;
 J-19            	950         	7.128       	2               	;
 J-20            	957         	0           	                	;
 J-21            	956         	0           	                	;
 J-22            	953         	7.128       	3               	;
 J-23            	964         	7.128       	3               	;
 J-24            	966         	7.128       	3               	;
 J-25            	966         	7.128       	3               	;
 J-26            	951         	0           	                	;
 J-27            	949         	0           	                	;
 J-29            	949         	0           	                	;
 J-30            	965         	0           	                	;
 J-32            	948         	7.128       	3               	;
 J-35            	957         	0           	                	;
 J-37            	957         	0           	                	;

[RESERVOIRS]
;ID              	Head        	Pattern         
 stp2            	990         	R2              	;
 STP1            	990         	R1              	;

[TANKS]
;ID              	Elevation   	InitLevel   	MinLevel    	MaxLevel    	Diameter    	MinVol      	VolCurve

[PIPES]
;ID              	Node1           	Node2           	Length      	Diameter    	Roughness   	MinorLoss   	Status
 P-92            	J-6             	J-8             	16.687851441898	63          	105         	0           	Open  	;
 P-36            	J-39            	J-40            	18.1199620352243	110         	105         	0           	Open  	;
 P-91            	J-6             	J-8             	16.687851441898	63          	105         	0           	Open  	;
 P-46            	J-41            	J-42            	5.59884548359828	160         	105         	0           	Open  	;
 P-47            	J-45            	J-46            	46.8874753817543	160         	105         	0           	Open  	;
 P-85            	J-47            	J-48            	64.0374050816055	160         	105         	0           	Open  	;
 P-93            	J-50            	J-51            	62.2527298060456	63          	105         	0           	Open  	;
 P-42            	J-52            	J-53            	72.5161620054242	160         	105         	0           	Open  	;
 P-84            	J-54            	J-47            	99.3609353292829	160         	105         	0           	Open  	;
 P-37            	J-28            	J-36            	80.7698600784704	160         	105         	0           	Open  	;
 P-45            	J-55            	J-41            	139.449178030647	160         	105         	0           	Open  	;
 P-79            	J-56            	J-57            	99.7998700776806	160         	105         	0           	Open  	;
 P-41            	J-34            	J-52            	116.139299714227	160         	105         	0           	Open  	;
 P-32            	J-58            	J-59            	118.24128695361	110         	105         	0           	Open  	;
 P-64            	J-61            	J-43            	134.964643763832	160         	105         	0           	Open  	;
 P-52            	J-62            	J-76            	142.563108055351	160         	105         	0           	Open  	;
 P-38            	J-49            	J-63            	150.357058094302	160         	105         	0           	Open  	;
 P-90            	J-64            	J-6             	192.713886772818	63          	105         	0           	Open  	;
 P-68            	J-65            	J-66            	245.102852781123	160         	105         	0           	Open  	;
 P-8             	J-36            	J-78            	6.55374040982166	160         	105         	0           	Open  	;
 P-9             	J-49            	J-58            	4.46350799522467	160         	105         	0           	Open  	;
 P-78            	J-80            	J-78            	179.053855657729	160         	105         	0           	Open  	;
 P-10            	J-80            	J-74            	55.8315208192347	110         	105         	0           	Open  	;
 P-11            	J-73            	J-66            	5.59285931028605	160         	105         	0           	Open  	;
 P-12            	J-73            	J-81            	73.3345172490353	110         	105         	0           	Open  	;
 P-13            	J-77            	J-66            	277.905808423253	160         	105         	0           	Open  	;
 P-14            	J-59            	J-18            	6.75795171549856	110         	105         	0           	Open  	;
 P-15            	J-83            	J-18            	6.91617661091137	63          	105         	0           	Open  	;
 P-16            	J-83            	J-82            	6.33706551932044	40          	105         	0           	Open  	;
 P-39            	J-60            	J-84            	4.78226481950669	160         	105         	0           	Open  	;
 P-40            	J-84            	J-34            	131.484374710509	160         	105         	0           	Open  	;
 P-17            	J-63            	J-84            	3.57752452639634	160         	105         	0           	Open  	;
 P-18            	J-8             	J-85            	97.7991121091934	63          	105         	0           	Open  	;
 P-19            	J-55            	J-64            	4.57469364008973	160         	105         	0           	Open  	;
 P-20            	J-50            	J-42            	3.61219967892025	160         	105         	0           	Open  	;
 P-23            	J-44            	J-79            	2.34883041048761	160         	105         	0           	Open  	;
 P-24            	J-79            	J-87            	26.3263594993742	63          	105         	0           	Open  	;
 P-66            	J-67            	J-33            	121.574859695167	160         	105         	0           	Open  	;
 P-67            	J-33            	J-68            	146.38785360171	160         	105         	0           	Open  	;
 P-27            	J-33            	J-2             	14.0705413203557	40          	105         	0           	Open  	;
 P-28            	J-61            	J-88            	11.6087138408008	110         	105         	0           	Open  	;
 P-29            	J-14            	J-89            	16.1410452015602	90          	105         	0           	Open  	;
 P-58            	J-76            	J-90            	15.7306278320739	160         	105         	0           	Open  	;
 P-59            	J-90            	J-44            	24.6389007906822	160         	105         	0           	Open  	;
 P-30            	stp2            	J-90            	128.351396512996	160         	120         	0           	Open  	;
 P-33            	J-58            	STP1            	4.92871013840382	160         	105         	0           	Open  	;
 P-31            	J-61            	J-72            	5.11778072443192	160         	105         	0           	Open  	;
 P-63            	J-54            	J-38            	100.806856052065	160         	105         	0           	Open  	;
 P-43            	J-53            	J-31            	153.060174602293	160         	105         	0           	Open  	;
 P-44            	J-31            	J-70            	122.485682036533	160         	105         	0           	Open  	;
 P-57            	J-14            	J-76            	93.2806294358786	160         	105         	0           	Open  	;
 P-69            	J-77            	J-56            	38.1434602885034	160         	105         	0           	Open  	;
 P-34            	STP1            	J-40            	129.885961235963	160         	105         	0           	Open  	;
 P-35            	J-40            	J-28            	138.405064845878	160         	105         	0           	Open  	;
 P-65            	J-43            	J-67            	16.1641078090739	160         	105         	0           	Open  	;
 P-77            	J-1             	J-80            	167.548426056077	160         	105         	0           	Open  	;
 P-76            	J-3             	J-1             	90.2210659274025	160         	105         	0           	Open  	;
 P-75            	J-4             	J-3             	81.147656288191	160         	105         	0           	Open  	;
 P-74            	J-5             	J-4             	73.0155643544725	160         	105         	0           	Open  	;
 P-73            	J-7             	J-5             	85.3342156747424	160         	105         	0           	Open  	;
 P-72            	J-9             	J-7             	86.1306097612852	160         	105         	0           	Open  	;
 P-70            	J-56            	J-10            	131.990253642235	160         	105         	0           	Open  	;
 P-71            	J-10            	J-9             	105.92158344811	160         	105         	0           	Open  	;
 P-80            	J-73            	J-11            	129.951754683314	160         	105         	0           	Open  	;
 P-81            	J-11            	J-12            	123.198723469094	160         	105         	0           	Open  	;
 P-82            	J-12            	J-13            	99.2573642354032	160         	105         	0           	Open  	;
 P-83            	J-13            	J-74            	94.0175307042864	160         	105         	0           	Open  	;
 P-25            	J-38            	J-15            	158.818506713354	160         	105         	0           	Open  	;
 P-26            	J-15            	J-72            	139.782427382717	160         	105         	0           	Open  	;
 P-89            	J-16            	J-72            	131.19914812664	160         	105         	0           	Open  	;
 P-88            	J-17            	J-16            	140.752223787611	160         	105         	0           	Open  	;
 P-86            	J-71            	J-19            	122.38352300507	160         	105         	0           	Open  	;
 P-87            	J-19            	J-17            	107.212359007826	160         	105         	0           	Open  	;
 P-62            	J-20            	J-54            	329.851995505629	160         	105         	0           	Open  	;
 P-60            	J-79            	J-21            	192.260153738295	160         	105         	0           	Open  	;
 P-61            	J-21            	J-20            	116.709612644373	160         	105         	0           	Open  	;
 P-21            	J-69            	J-22            	168.064041095357	160         	105         	0           	Open  	;
 P-22            	J-22            	J-86            	179.129537306141	160         	105         	0           	Open  	;
 P-56            	J-23            	J-14            	190.912809262077	160         	105         	0           	Open  	;
 P-55            	J-24            	J-23            	130.717950459579	160         	105         	0           	Open  	;
 P-53            	J-75            	J-25            	86.7659228075104	160         	105         	0           	Open  	;
 P-54            	J-25            	J-24            	132.209073483765	160         	105         	0           	Open  	;
 P-1             	J-70            	J-26            	158.437609051326	152.40000000061	105         	0           	Open  	;
 P-3             	J-26            	J-27            	137.856620986117	152.40000000061	105         	0           	Open  	;
 P-6             	J-27            	J-29            	117.685718231699	152.40000000061	105         	0           	Open  	;
 P-7             	J-29            	J-8             	123.368796456827	152.40000000061	105         	0           	Open  	;
 P-50            	J-69            	J-30            	143.436463940693	160         	105         	0           	Open  	;
 P-51            	J-30            	J-62            	167.994880671602	160         	105         	0           	Open  	;
 P-48            	J-46            	J-32            	119.178934715951	160         	105         	0           	Open  	;
 P-49            	J-32            	J-86            	96.5959704999605	160         	105         	0           	Open  	;
 P-2             	J-44            	J-35            	101.577305329751	157         	105         	0           	Open  	;
 P-4             	J-35            	J-37            	102.118795380248	157         	105         	0           	Open  	;
 P-5             	J-37            	J-71            	111.384165168474	157         	105         	0           	Open  	;

[PUMPS]
;ID              	Node1           	Node2           	Parameters

[VALVES]
;ID              	Node1           	Node2           	Diameter    	Type	Setting     	MinorLoss   

[TAGS]

[DEMANDS]
;Junction        	Demand      	Pattern         	Category

[STATUS]
;ID              	Status/Setting

[PATTERNS]
;ID              	Multipliers
;
 R1              	1           	1           	1           	1           	1           	1           
 R1              	1           	1           	1           	1           	1           	1           
 R1              	1           	1           	1           	1           	1           	1           
 R1              	1           	1           	1           	1           	1           	1           
 R1              	1.093601238 	1.121655724 	1.060352188 	1.267848239 	1.227944575 	1.214522433 
 R1              	1.184050544 	1.173167727 	1.164461473 	1.151039331 	1.141607556 	1.122018485 
 R1              	1.104605977 	1.093360398 	1.000493689 	1.029514536 	1.21887556  	1.181873981 
 R1              	1.1688146   	1.179697417 	1.184050544 	1.133264063 	1.053456734 	1.031328339 
 R1              	1.119841921 	1.184050544 	1           	1           	1           	1           
 R1              	1           	1           	1           	1           	1           	1           
 R1              	1           	1           	1           	1           	1           	1           
 R1              	1           	1           	1.0948500007 	1.042333077 	1.11135667 	1.064702312 
 R1              	1.1940638193 	1.0190580235 	1.318997481 	1.325527172 	1.34293968  	1           
 R1              	1           	1           	1           	1           	1           	1           
 R1              	1           	1           	1           	1           	1           	1           
 R1              	1           	1           	1           	1           	1           	1           
;
 R2              	1           	1           	1           	1           	1           	1           
 R2              	1           	1           	1           	1           	1           	1           
 R2              	1           	1           	1           	1           	1           	1           
 R2              	1           	1           	1           	1           	1           	1           
 R2              	1.248221623 	1.26031568  	1.144467341 	1.102456404 	1.07826829  	1.062355056 
 R2              	1.016524944 	1.1974514007 	1.198215236  	1.1970694831 	1.40141423 	1.15953308 
 R2              	1.15953308 	1.070759725 	1.045999975 	1.45999975 	1.087712501 	1.0861848315 
 R2              	1.16018202 	1.058029139 	1.142752434 	1.135114082 	1.126904095 	1.14810037 
 R2              	1.092466617 	1.142752434 	1           	1           	1           	1           
 R2              	1           	1           	1           	1           	1           	1           
 R2              	1           	1           	1           	1           	1           	1           
 R2              	1           	1           	1.189790712 	1.136322247 	1.128683895 	1.103924145 
 R2              	1.172799101 	1.089219076 	1.066174232 	1.098000699 	1.098000699 	1           
 R2              	1           	1           	1           	1           	1           	1           
 R2              	1           	1           	1           	1           	1           	1           
 R2              	1           	1           	1           	1           	1           	1           
;
 1               	0           	0           	0           	0           	0           	0           
 1               	0           	0           	0           	0           	0           	0           
 1               	0           	0           	0           	0           	0           	0           
 1               	0           	0           	0           	0           	0           	0           
 1               	1.098968456 	1.012856929 	1.0226745403	1.2612      	1.25093437  	1.575123337 
 1               	1.575123337 	1.575123337 	1.48901181  	1.399312304 	1.313200777 	1.223501271 
 1               	1.313200777 	1.051278218 	0.961578711 	1.137389744 	1.051278218 	1.051278218 
 1               	1.051278218 	0.961578711 	0.789355659 	0.699656152 	0.613544626 	0.523845119 
 1               	0.437733592 	0.437733592 	0           	0           	0           	0           
 1               	0           	0           	0           	0           	0           	0           
 1               	0           	0           	0           	0           	0           	0           
 1               	0           	0           	1.313200777 	1.399312304 	1.223501271 	1.223501271 
 1               	1.313200777 	1.575123337 	1.575123337 	1.75093437  	1.75093437  	0           
 1               	0           	0           	0           	0           	0           	0           
 1               	0           	0           	0           	0           	0           	0           
 1               	0           	0           	0           	0           	0           	0           
;
 2               	0           	0           	0           	0           	0           	0           
 2               	0           	0           	0           	0           	0           	0           
 2               	0           	0           	0           	0           	0           	0           
 2               	0           	0           	0           	0           	0           	0           
 2               	1.475434618 	1.32728647  	1.399848828 	1.254724112 	1.106575964 	1.106575964 
 2               	1.106575964 	1.030990174 	1.030990174 	0.958427816 	1.030990174 	0.958427816 
 2               	0.885865457 	0.885865457 	0.810279667 	1.030990174 	1.030990174 	1.106575964 
 2               	1.106575964 	1.106575964 	1.030990174 	1.106575964 	1.030990174 	1.030990174 
 2               	1.106575964 	1.106575964 	0           	0           	0           	0           
 2               	0           	0           	0           	0           	0           	0           
 2               	0           	0           	0           	0           	0           	0           
 2               	0           	0           	1.547996977 	1.399848828 	1.399848828 	1.32728647  
 2               	1.399848828 	1.475434618 	1.623582766 	1.696145125 	1.696145125 	0           
 2               	0           	0           	0           	0           	0           	0           
 2               	0           	0           	0           	0           	0           	0           
 2               	0           	0           	0           	0           	0           	0           
;
 3               	0           	0           	0           	0           	0           	0           
 3               	0           	0           	0           	0           	0           	0           
 3               	0           	0           	0           	0           	0           	0           
 3               	0           	0           	0           	0           	0           	0           
 3               	1.528532742 	1.450226761 	1.299879278 	1.221573298 	1.146399556 	1.068093576 
 3               	1.068093576 	1.068093576 	0.992919834 	0.992919834 	0.992919834 	0.917746093 
 3               	0.917746093 	0.839440112 	0.917746093 	0.992919834 	0.992919834 	1.068093576 
 3               	1.068093576 	0.992919834 	1.068093576 	1.068093576 	1.068093576 	0.917746093 
 3               	0.992919834 	1.068093576 	0           	0           	0           	0           
 3               	0           	0           	0           	0           	0           	0           
 3               	0           	0           	0           	0           	0           	0           
 3               	0           	0           	1.37505302  	1.37505302  	1.450226761 	1.37505302  
 3               	1.37505302  	1.450226761 	1.528532742 	1.603706483 	1.682012464 	0           
 3               	0           	0           	0           	0           	0           	0           
 3               	0           	0           	0           	0           	0           	0           
 3               	0           	0           	0           	0           	0           	0           

[CURVES]
;ID              	X-Value     	Y-Value

[CONTROLS]



[RULES]



[ENERGY]
 Global Efficiency  	75
 Global Price       	0
 Demand Charge      	0

[EMITTERS]
;Junction        	Coefficient

[QUALITY]
;Node            	InitQual
 J-38            	1
 J-45            	1
 J-46            	1
 J-47            	1
 J-48            	1
 J-54            	1
 J-56            	1
 J-57            	1
 J-61            	1
 J-65            	1
 J-66            	1
 J-71            	1
 J-72            	1
 J-73            	1
 J-74            	1
 J-75            	1
 J-77            	1
 J-80            	1
 J-81            	1
 J-86            	1
 J-1             	1
 J-3             	1
 J-4             	1
 J-5             	1
 J-7             	1
 J-9             	1
 J-10            	1
 J-11            	1
 J-12            	1
 J-13            	1
 J-15            	1
 J-16            	1
 J-17            	1
 J-19            	1
 J-22            	1
 J-23            	1
 J-24            	1
 J-25            	1
 J-32            	1

[SOURCES]
;Node            	Type        	Quality     	Pattern

[REACTIONS]
;Type     	Pipe/Tank       	Coefficient


[REACTIONS]
 Order Bulk            	1
 Order Tank            	1
 Order Wall            	1
 Global Bulk           	0
 Global Wall           	0
 Limiting Potential    	0
 Roughness Correlation 	0

[MIXING]
;Tank            	Model

[TIMES]
 Duration           	23:00
 Hydraulic Timestep 	0:15 
 Quality Timestep   	0:15 
 Pattern Timestep   	0:15 
 Pattern Start      	0:00 
 Report Timestep    	0:15 
 Report Start       	0:00 
 Start ClockTime    	12 am
 Statistic          	NONE

[REPORT]
 Status             	No
 Summary            	No
 Page               	0

[OPTIONS]
 Units              	LPS
 Headloss           	H-W
 Specific Gravity   	0.998
 Viscosity          	0.953336232581635
 Trials             	40
 Accuracy           	0.001
 CHECKFREQ          	2
 MAXCHECK           	10
 DAMPLIMIT          	0
 Unbalanced         	Continue 10
 Pattern            	R1
 Demand Multiplier  	1.0
 Emitter Exponent   	0.5
 Quality            	NONE mg/L
 Diffusivity        	1
 Tolerance          	0.01

[COORDINATES]
;Node            	X-Coord         	Y-Coord
 J-2             	1034.38         	303.27          
 J-6             	1072.29         	1749.56         
 J-8             	1073.61         	1766.20         
 J-14            	1300.38         	1062.49         
 J-18            	527.91          	1309.68         
 J-28            	500.00          	1014.09         
 J-31            	416.03          	1779.20         
 J-33            	1067.89         	285.20          
 J-34            	244.51          	1563.35         
 J-36            	533.73          	940.71          
 J-38            	1550.95         	410.68          
 J-39            	466.83          	1147.09         
 J-40            	449.24          	1142.75         
 J-41            	1000.77         	1509.43         
 J-42            	1003.81         	1513.47         
 J-43            	1137.54         	291.22          
 J-44            	1273.60         	932.83          
 J-45            	1008.73         	1493.89         
 J-46            	982.71          	1462.83         
 J-47            	1438.02         	497.41          
 J-48            	1409.98         	463.05          
 J-49            	369.91          	1320.06         
 J-50            	1001.66         	1516.38         
 J-51            	971.47          	1566.89         
 J-52            	267.36          	1672.61         
 J-53            	267.24          	1745.10         
 J-54            	1518.27         	492.02          
 J-55            	1019.21         	1599.86         
 J-56            	540.06          	371.19          
 J-57            	526.02          	468.99          
 J-58            	396.44          	1275.29         
 J-59            	506.73          	1300.04         
 J-60            	283.33          	1438.23         
 J-61            	1252.77         	321.20          
 J-62            	1134.78         	956.12          
 J-63            	288.20          	1437.05         
 J-64            	1023.76         	1599.35         
 J-65            	929.16          	253.53          
 J-66            	852.89          	381.05          
 J-67            	1123.20         	319.25          
 J-68            	927.14          	247.97          
 J-69            	872.96          	979.86          
 J-70            	537.14          	1796.88         
 J-71            	1390.28         	653.64          
 J-72            	1268.96         	325.14          
 J-73            	848.21          	398.26          
 J-74            	702.46          	795.34          
 J-75            	965.41          	1448.05         
 J-76            	1276.34         	972.42          
 J-77            	575.03          	357.34          
 J-78            	536.76          	934.90          
 J-79            	1273.69         	929.76          
 J-80            	646.63          	795.77          
 J-81            	775.35          	389.90          
 J-82            	578.11          	1324.37         
 J-83            	546.01          	1318.12         
 J-84            	287.07          	1440.45         
 J-85            	1107.51         	1836.71         
 J-86            	824.74          	1310.43         
 J-87            	1247.81         	929.77          
 J-88            	1258.44         	301.93          
 J-89            	1316.51         	1062.96         
 J-90            	1275.15         	956.95          
 J-1             	483.55          	813.64          
 J-3             	434.16          	757.60          
 J-4             	397.11          	685.41          
 J-5             	364.82          	619.87          
 J-7             	340.12          	538.18          
 J-9             	321.12          	454.59          
 J-10            	415.94          	416.08          
 J-11            	793.71          	511.03          
 J-12            	735.53          	609.58          
 J-13            	723.66          	708.13          
 J-15            	1400.46         	366.89          
 J-16            	1224.74         	448.81          
 J-17            	1209.30         	588.91          
 J-19            	1268.67         	637.59          
 J-20            	1412.16         	746.03          
 J-21            	1394.35         	860.02          
 J-22            	849.90          	1146.34         
 J-23            	1170.94         	1184.99         
 J-24            	1065.10         	1261.36         
 J-25            	983.47          	1363.39         
 J-26            	695.28          	1787.30         
 J-27            	833.01          	1781.36         
 J-29            	950.56          	1775.43         
 J-30            	968.38          	932.89          
 J-32            	887.17          	1393.41         
 J-35            	1280.61         	831.49          
 J-37            	1319.63         	739.75          
 stp2            	1399.24         	989.76          
 STP1            	401.47          	1263.50         

[VERTICES]
;Link            	X-Coord         	Y-Coord
 P-46            	1001.03         	1509.93         
 P-46            	1001.53         	1511.45         
 P-46            	1002.04         	1512.97         
 P-47            	1013.03         	1487.07         
 P-47            	1008.10         	1483.03         
 P-47            	1006.71         	1482.02         
 P-47            	1005.45         	1480.89         
 P-47            	1001.91         	1478.11         
 P-47            	998.75          	1475.45         
 P-47            	996.10          	1473.43         
 P-47            	993.83          	1471.67         
 P-47            	990.67          	1469.14         
 P-47            	988.15          	1466.99         
 P-85            	1442.21         	466.02          
 P-93            	1003.55         	1517.13         
 P-93            	1002.92         	1518.14         
 P-93            	1002.42         	1518.77         
 P-93            	1001.91         	1519.53         
 P-93            	1001.03         	1520.92         
 P-93            	1000.14         	1522.18         
 P-93            	999.39          	1523.20         
 P-93            	998.38          	1524.96         
 P-93            	997.62          	1525.97         
 P-93            	995.85          	1528.50         
 P-93            	994.33          	1530.90         
 P-93            	993.07          	1532.54         
 P-93            	991.05          	1535.57         
 P-93            	989.79          	1537.34         
 P-93            	988.78          	1538.86         
 P-93            	987.51          	1540.62         
 P-93            	985.24          	1544.03         
 P-93            	984.48          	1545.17         
 P-93            	983.47          	1546.69         
 P-93            	982.34          	1548.20         
 P-93            	981.20          	1549.97         
 P-93            	980.44          	1550.98         
 P-93            	979.43          	1552.62         
 P-93            	978.67          	1553.76         
 P-93            	977.91          	1554.77         
 P-93            	976.65          	1556.54         
 P-93            	976.02          	1557.55         
 P-93            	975.14          	1558.81         
 P-93            	974.00          	1560.45         
 P-93            	972.86          	1562.10         
 P-93            	971.85          	1563.61         
 P-93            	970.59          	1565.51         
 P-42            	267.24          	1677.66         
 P-42            	267.11          	1682.71         
 P-42            	267.24          	1686.50         
 P-42            	267.36          	1691.04         
 P-42            	267.36          	1695.84         
 P-42            	267.36          	1700.39         
 P-42            	267.36          	1705.70         
 P-42            	267.36          	1709.74         
 P-42            	267.62          	1714.79         
 P-42            	267.62          	1722.11         
 P-42            	267.62          	1731.46         
 P-42            	267.36          	1737.27         
 P-42            	267.36          	1741.94         
 P-84            	1492.83         	485.16          
 P-84            	1483.23         	509.53          
 P-37            	506.70          	1000.32         
 P-37            	512.63          	986.94          
 P-37            	518.82          	973.04          
 P-37            	530.57          	947.28          
 P-45            	1020.35         	1594.68         
 P-45            	1020.86         	1592.03         
 P-45            	1021.61         	1589.12         
 P-45            	1021.11         	1566.77         
 P-45            	1021.11         	1559.44         
 P-45            	1021.11         	1555.91         
 P-45            	1021.11         	1551.61         
 P-45            	1020.60         	1547.57         
 P-45            	1019.21         	1544.92         
 P-45            	1016.81         	1542.65         
 P-45            	1011.51         	1538.60         
 P-45            	1006.21         	1533.17         
 P-45            	1004.69         	1527.11         
 P-45            	1005.32         	1523.45         
 P-45            	1006.84         	1520.16         
 P-45            	1006.96         	1519.66         
 P-45            	1010.63         	1516.25         
 P-45            	1012.39         	1513.98         
 P-45            	1013.53         	1511.07         
 P-45            	1017.32         	1505.39         
 P-45            	1019.09         	1502.74         
 P-45            	1015.80         	1499.96         
 P-45            	1013.40         	1497.94         
 P-45            	1008.73         	1493.89         
 P-45            	1007.09         	1498.31         
 P-45            	1006.58         	1499.96         
 P-45            	1004.69         	1502.74         
 P-45            	1003.68         	1504.25         
 P-79            	535.37          	379.07          
 P-79            	535.87          	400.41          
 P-41            	243.87          	1569.93         
 P-41            	243.37          	1577.50         
 P-41            	243.12          	1584.95         
 P-41            	242.86          	1593.80         
 P-41            	242.99          	1600.99         
 P-41            	243.62          	1608.70         
 P-41            	244.88          	1615.01         
 P-41            	246.65          	1619.43         
 P-41            	249.18          	1623.48         
 P-41            	253.09          	1628.27         
 P-41            	257.39          	1633.20         
 P-41            	261.30          	1638.13         
 P-41            	264.08          	1642.17         
 P-41            	265.60          	1648.10         
 P-41            	266.86          	1653.91         
 P-41            	267.36          	1656.82         
 P-41            	267.62          	1661.36         
 P-41            	267.62          	1664.77         
 P-32            	404.02          	1269.34         
 P-32            	408.44          	1270.60         
 P-32            	411.72          	1271.48         
 P-32            	414.50          	1272.37         
 P-32            	416.77          	1272.87         
 P-32            	419.68          	1273.76         
 P-32            	423.85          	1274.89         
 P-32            	426.25          	1275.65         
 P-32            	428.27          	1276.16         
 P-32            	432.44          	1277.29         
 P-32            	434.08          	1277.80         
 P-32            	440.77          	1279.69         
 P-32            	448.48          	1281.84         
 P-32            	455.93          	1283.99         
 P-32            	459.46          	1285.00         
 P-32            	463.25          	1286.01         
 P-32            	472.60          	1288.66         
 P-32            	477.78          	1290.18         
 P-32            	481.19          	1291.06         
 P-32            	484.98          	1292.07         
 P-32            	489.27          	1293.33         
 P-32            	499.75          	1296.24         
 P-32            	505.44          	1297.88         
 P-64            	1175.57         	300.38          
 P-52            	1140.08         	956.88          
 P-52            	1145.89         	957.76          
 P-52            	1151.20         	958.52          
 P-52            	1154.61         	959.02          
 P-52            	1157.89         	959.53          
 P-52            	1163.07         	960.03          
 P-52            	1166.48         	960.41          
 P-52            	1173.04         	961.04          
 P-52            	1176.83         	961.42          
 P-52            	1180.62         	961.80          
 P-52            	1182.64         	962.06          
 P-52            	1187.19         	962.56          
 P-52            	1191.11         	962.94          
 P-52            	1197.80         	963.57          
 P-52            	1199.31         	963.82          
 P-52            	1204.11         	964.33          
 P-52            	1212.95         	965.21          
 P-52            	1236.83         	967.61          
 P-52            	1247.56         	968.88          
 P-52            	1264.23         	970.64          
 P-52            	1270.67         	971.15          
 P-38            	370.93          	1316.95         
 P-38            	368.02          	1322.89         
 P-38            	366.26          	1326.42         
 P-38            	364.23          	1330.34         
 P-38            	361.84          	1334.63         
 P-38            	360.07          	1337.41         
 P-38            	357.79          	1340.57         
 P-38            	355.39          	1343.85         
 P-38            	352.62          	1347.39         
 P-38            	349.71          	1350.67         
 P-38            	347.56          	1354.08         
 P-38            	343.65          	1360.65         
 P-38            	341.88          	1363.43         
 P-38            	338.60          	1368.73         
 P-38            	336.58          	1372.27         
 P-38            	334.56          	1375.81         
 P-38            	332.79          	1378.21         
 P-38            	330.51          	1381.49         
 P-38            	327.99          	1384.77         
 P-38            	325.34          	1388.31         
 P-38            	321.80          	1393.11         
 P-38            	319.02          	1396.90         
 P-38            	316.49          	1400.43         
 P-38            	314.73          	1402.83         
 P-38            	311.32          	1407.89         
 P-38            	308.79          	1411.93         
 P-38            	306.14          	1416.10         
 P-38            	304.88          	1417.48         
 P-38            	300.08          	1423.29         
 P-38            	295.02          	1429.36         
 P-38            	290.86          	1434.16         
 P-38            	289.85          	1435.29         
 P-90            	1021.61         	1610.09         
 P-90            	1019.59         	1618.42         
 P-90            	1017.83         	1624.99         
 P-90            	1017.32         	1627.39         
 P-90            	1014.92         	1637.87         
 P-90            	1012.52         	1647.47         
 P-90            	1011.26         	1651.64         
 P-90            	1009.11         	1657.95         
 P-90            	1005.70         	1666.54         
 P-90            	1004.06         	1671.09         
 P-90            	1002.42         	1675.89         
 P-90            	1001.15         	1680.94         
 P-90            	1000.40         	1686.37         
 P-90            	1000.14         	1690.54         
 P-90            	1000.40         	1697.23         
 P-90            	1000.40         	1697.86         
 P-90            	1000.52         	1698.88         
 P-90            	1000.77         	1700.14         
 P-90            	1001.03         	1701.27         
 P-90            	1001.41         	1702.41         
 P-90            	1001.79         	1703.30         
 P-90            	1002.42         	1704.94         
 P-90            	1002.92         	1705.70         
 P-90            	1004.82         	1707.97         
 P-90            	1006.08         	1708.98         
 P-90            	1006.96         	1709.74         
 P-90            	1007.72         	1710.24         
 P-90            	1008.73         	1710.62         
 P-90            	1009.99         	1711.38         
 P-90            	1010.88         	1711.88         
 P-90            	1013.03         	1712.89         
 P-90            	1017.45         	1715.04         
 P-90            	1018.58         	1715.67         
 P-90            	1019.85         	1716.56         
 P-90            	1020.98         	1717.19         
 P-90            	1021.87         	1717.82         
 P-90            	1022.75         	1718.33         
 P-90            	1027.30         	1721.48         
 P-90            	1031.21         	1724.39         
 P-90            	1040.43         	1731.84         
 P-90            	1047.63         	1737.02         
 P-90            	1051.67         	1739.54         
 P-90            	1056.60         	1741.94         
 P-90            	1059.50         	1743.21         
 P-90            	1066.70         	1746.24         
 P-68            	948.04          	310.29          
 P-68            	949.05          	321.03          
 P-68            	938.69          	405.90          
 P-78            	647.14          	796.10          
 P-78            	642.47          	799.76          
 P-78            	608.24          	840.81          
 P-78            	574.90          	874.53          
 P-78            	544.97          	917.09          
 P-39            	287.32          	1440.34         
 P-40            	285.80          	1443.00         
 P-40            	284.54          	1445.27         
 P-40            	283.28          	1447.80         
 P-40            	282.27          	1449.56         
 P-40            	281.00          	1451.58         
 P-40            	279.36          	1453.98         
 P-40            	277.22          	1457.27         
 P-40            	275.70          	1459.42         
 P-40            	274.18          	1461.81         
 P-40            	273.05          	1464.34         
 P-40            	271.53          	1467.62         
 P-40            	270.27          	1470.66         
 P-40            	269.26          	1472.68         
 P-40            	268.50          	1475.08         
 P-40            	267.74          	1477.10         
 P-40            	266.73          	1479.50         
 P-40            	265.98          	1481.52         
 P-40            	263.45          	1487.33         
 P-40            	259.91          	1495.28         
 P-40            	257.39          	1501.60         
 P-40            	254.73          	1509.68         
 P-40            	252.71          	1516.38         
 P-40            	250.95          	1522.44         
 P-40            	248.17          	1535.19         
 P-40            	246.90          	1542.27         
 P-40            	245.89          	1549.09         
 P-40            	245.39          	1554.52         
 P-40            	244.63          	1560.58         
 P-18            	1062.65         	1810.94         
 P-66            	1121.64         	340.17          
 P-66            	1085.39         	317.68          
 P-67            	1062.53         	279.29          
 P-67            	1044.85         	268.30          
 P-67            	1012.52         	262.11          
 P-67            	935.98          	254.16          
 P-67            	929.16          	253.40          
 P-58            	1275.98         	971.27          
 P-58            	1276.74         	964.58          
 P-59            	1273.83         	942.73          
 P-59            	1273.45         	933.39          
 P-63            	1518.47         	492.35          
 P-63            	1530.85         	495.89          
 P-43            	268.75          	1745.73         
 P-43            	270.14          	1746.24         
 P-43            	274.94          	1747.75         
 P-43            	278.48          	1749.02         
 P-43            	280.75          	1749.77         
 P-43            	283.78          	1751.04         
 P-43            	286.06          	1751.79         
 P-43            	288.58          	1752.55         
 P-43            	290.60          	1753.06         
 P-43            	292.37          	1753.69         
 P-43            	295.40          	1754.95         
 P-43            	298.06          	1755.84         
 P-43            	300.45          	1756.59         
 P-43            	302.35          	1757.10         
 P-43            	303.99          	1757.48         
 P-43            	306.26          	1757.86         
 P-43            	308.54          	1758.24         
 P-43            	310.81          	1758.74         
 P-43            	311.70          	1758.87         
 P-43            	312.83          	1759.12         
 P-43            	314.85          	1759.62         
 P-43            	316.12          	1759.88         
 P-43            	317.38          	1760.13         
 P-43            	318.77          	1760.51         
 P-43            	319.78          	1760.63         
 P-43            	320.91          	1760.89         
 P-43            	322.05          	1761.14         
 P-43            	322.94          	1761.39         
 P-43            	323.57          	1761.52         
 P-43            	324.07          	1761.52         
 P-43            	326.22          	1762.02         
 P-43            	329.00          	1762.66         
 P-43            	330.64          	1763.03         
 P-43            	331.27          	1763.16         
 P-43            	332.28          	1763.29         
 P-43            	333.04          	1763.54         
 P-43            	335.57          	1764.04         
 P-43            	336.70          	1764.30         
 P-43            	337.84          	1764.42         
 P-43            	338.72          	1764.68         
 P-43            	339.48          	1764.80         
 P-43            	340.49          	1765.06         
 P-43            	342.89          	1765.43         
 P-43            	344.41          	1765.69         
 P-43            	345.42          	1765.94         
 P-43            	346.68          	1766.07         
 P-43            	350.47          	1766.82         
 P-43            	351.98          	1767.08         
 P-43            	353.12          	1767.33         
 P-43            	355.02          	1767.58         
 P-43            	356.28          	1767.83         
 P-43            	357.29          	1768.09         
 P-43            	359.31          	1768.34         
 P-43            	361.08          	1768.72         
 P-43            	362.34          	1768.97         
 P-43            	363.35          	1769.10         
 P-43            	364.61          	1769.35         
 P-43            	366.38          	1769.73         
 P-43            	367.64          	1769.98         
 P-43            	368.53          	1770.11         
 P-43            	369.67          	1770.36         
 P-43            	371.06          	1770.61         
 P-43            	371.94          	1770.86         
 P-43            	372.95          	1771.12         
 P-43            	374.21          	1771.37         
 P-43            	375.60          	1771.62         
 P-43            	376.49          	1771.75         
 P-43            	377.24          	1771.88         
 P-43            	381.16          	1772.63         
 P-43            	384.82          	1773.39         
 P-43            	386.59          	1773.77         
 P-43            	389.12          	1774.27         
 P-43            	392.27          	1774.91         
 P-43            	394.42          	1775.41         
 P-43            	396.44          	1775.79         
 P-43            	399.98          	1776.55         
 P-43            	402.76          	1777.05         
 P-43            	405.03          	1777.56         
 P-43            	408.19          	1778.19         
 P-43            	409.58          	1778.44         
 P-43            	413.24          	1778.95         
 P-43            	414.75          	1779.20         
 P-43            	415.39          	1779.20         
 P-44            	431.80          	1782.11         
 P-44            	440.39          	1783.62         
 P-44            	449.23          	1785.26         
 P-44            	457.57          	1787.03         
 P-44            	459.34          	1787.28         
 P-44            	464.89          	1788.29         
 P-44            	467.67          	1788.80         
 P-44            	471.21          	1789.30         
 P-44            	476.01          	1790.06         
 P-44            	477.52          	1790.31         
 P-44            	479.80          	1790.57         
 P-44            	481.94          	1790.82         
 P-44            	485.99          	1791.33         
 P-44            	488.76          	1791.58         
 P-44            	491.04          	1791.96         
 P-44            	493.44          	1792.21         
 P-44            	498.74          	1792.84         
 P-44            	503.92          	1793.47         
 P-44            	508.85          	1793.85         
 P-44            	513.77          	1794.36         
 P-44            	519.08          	1794.86         
 P-44            	524.38          	1795.37         
 P-44            	529.18          	1795.87         
 P-57            	1300.35         	1061.83         
 P-57            	1295.93         	1042.51         
 P-57            	1292.27         	1030.38         
 P-57            	1289.74         	1021.79         
 P-57            	1287.60         	1014.59         
 P-57            	1285.32         	1005.63         
 P-57            	1283.18         	998.05          
 P-57            	1281.03         	988.96          
 P-57            	1279.89         	985.17          
 P-57            	1277.62         	977.84          
 P-69            	574.02          	359.24          
 P-34            	406.42          	1251.02         
 P-34            	412.73          	1233.85         
 P-34            	419.81          	1216.42         
 P-34            	427.13          	1198.86         
 P-34            	434.96          	1177.90         
 P-34            	440.52          	1163.63         
 P-34            	444.56          	1153.52         
 P-34            	448.85          	1143.42         
 P-35            	456.94          	1123.72         
 P-35            	462.75          	1108.56         
 P-35            	468.81          	1093.53         
 P-35            	474.75          	1079.89         
 P-35            	480.93          	1066.25         
 P-35            	485.23          	1055.64         
 P-35            	489.77          	1045.29         
 P-35            	493.31          	1035.31         
 P-65            	1128.71         	303.03          
 P-77            	532.21          	806.33          
 P-77            	533.73          	809.36          
 P-77            	603.70          	795.22          
 P-77            	638.17          	792.56          
 P-76            	446.33          	776.52          
 P-76            	461.36          	818.96          
 P-75            	405.16          	697.84          
 P-74            	367.77          	625.85          
 P-73            	359.56          	603.75          
 P-72            	320.54          	457.62          
 P-72            	320.28          	458.00          
 P-72            	335.69          	520.90          
 P-71            	321.80          	448.15          
 P-80            	850.61          	402.68          
 P-80            	850.10          	421.25          
 P-80            	836.71          	440.57          
 P-80            	828.00          	451.69          
 P-80            	814.74          	470.50          
 P-80            	801.35          	498.16          
 P-81            	763.97          	565.48          
 P-81            	742.24          	572.30          
 P-81            	740.35          	574.20          
 P-81            	738.96          	584.17          
 P-83            	714.33          	778.67          
 P-83            	705.87          	796.10          
 P-89            	1244.02         	404.20          
 P-88            	1222.93         	453.71          
 P-87            	1203.10         	629.89          
 P-62            	1390.28         	653.51          
 P-62            	1405.81         	649.97          
 P-62            	1436.38         	631.03          
 P-62            	1450.52         	625.72          
 P-62            	1464.16         	619.66          
 P-62            	1476.54         	615.87          
 P-62            	1491.82         	610.32          
 P-62            	1495.86         	608.80          
 P-62            	1497.00         	596.30          
 P-62            	1504.58         	564.72          
 P-62            	1506.60         	534.92          
 P-60            	1280.90         	927.45          
 P-60            	1291.64         	926.94          
 P-60            	1297.07         	927.58          
 P-60            	1302.63         	928.33          
 P-60            	1305.78         	928.71          
 P-60            	1307.68         	928.97          
 P-60            	1309.32         	929.22          
 P-60            	1310.20         	929.22          
 P-60            	1332.43         	932.25          
 P-60            	1337.99         	933.01          
 P-60            	1345.57         	933.89          
 P-60            	1354.28         	935.03          
 P-60            	1371.21         	937.30          
 P-60            	1378.15         	938.06          
 P-60            	1384.21         	937.68          
 P-60            	1386.87         	935.15          
 P-60            	1389.14         	928.21          
 P-60            	1391.16         	895.88          
 P-60            	1389.39         	871.75          
 P-60            	1390.53         	865.31          
 P-60            	1394.32         	860.13          
 P-61            	1398.23         	841.44          
 P-61            	1400.38         	830.45          
 P-61            	1404.42         	813.78          
 P-61            	1407.20         	801.53          
 P-61            	1409.98         	789.41          
 P-61            	1410.99         	784.86          
 P-61            	1413.26         	771.85          
 P-61            	1414.15         	766.55          
 P-61            	1415.66         	758.21          
 P-56            	1170.39         	1185.35         
 P-56            	1175.44         	1182.57         
 P-56            	1179.74         	1180.04         
 P-56            	1182.26         	1178.53         
 P-56            	1184.54         	1177.27         
 P-56            	1187.06         	1175.75         
 P-56            	1189.08         	1174.61         
 P-56            	1190.98         	1173.48         
 P-56            	1196.16         	1170.45         
 P-56            	1198.43         	1169.18         
 P-56            	1201.21         	1167.54         
 P-56            	1203.74         	1166.15         
 P-56            	1206.26         	1164.64         
 P-56            	1208.79         	1163.12         
 P-56            	1211.31         	1161.73         
 P-56            	1213.08         	1160.59         
 P-56            	1215.10         	1159.58         
 P-56            	1217.12         	1158.32         
 P-56            	1220.41         	1156.55         
 P-56            	1221.92         	1155.54         
 P-56            	1224.45         	1154.03         
 P-56            	1226.72         	1152.76         
 P-56            	1229.25         	1151.25         
 P-56            	1230.89         	1150.36         
 P-56            	1232.78         	1149.23         
 P-56            	1234.55         	1148.22         
 P-56            	1237.71         	1146.45         
 P-56            	1240.61         	1144.81         
 P-56            	1243.39         	1143.17         
 P-56            	1245.41         	1141.90         
 P-56            	1247.69         	1140.64         
 P-56            	1250.21         	1139.12         
 P-56            	1252.23         	1137.86         
 P-56            	1254.25         	1136.60         
 P-56            	1263.35         	1131.29         
 P-56            	1270.29         	1127.00         
 P-56            	1275.47         	1123.97         
 P-56            	1276.36         	1123.34         
 P-56            	1278.63         	1121.70         
 P-56            	1281.28         	1119.93         
 P-56            	1283.05         	1118.66         
 P-56            	1285.20         	1117.15         
 P-56            	1287.72         	1115.38         
 P-56            	1290.63         	1110.33         
 P-56            	1292.40         	1107.68         
 P-56            	1297.32         	1097.19         
 P-56            	1299.22         	1081.79         
 P-56            	1299.97         	1064.10         
 P-55            	1078.45         	1251.91         
 P-55            	1086.53         	1244.58         
 P-55            	1094.11         	1237.76         
 P-55            	1100.17         	1232.96         
 P-55            	1106.99         	1226.65         
 P-55            	1114.95         	1221.22         
 P-55            	1117.98         	1219.20         
 P-55            	1121.01         	1217.18         
 P-55            	1123.79         	1215.41         
 P-55            	1130.23         	1211.11         
 P-55            	1137.18         	1206.57         
 P-55            	1145.39         	1201.01         
 P-55            	1149.81         	1198.23         
 P-55            	1151.95         	1196.72         
 P-55            	1154.10         	1195.20         
 P-55            	1159.28         	1191.92         
 P-55            	1162.31         	1190.15         
 P-55            	1164.58         	1188.76         
 P-55            	1167.11         	1187.37         
 P-55            	1169.13         	1186.23         
 P-53            	966.67          	1444.64         
 P-53            	968.32          	1438.83         
 P-53            	969.71          	1432.01         
 P-53            	970.84          	1426.20         
 P-53            	972.61          	1415.72         
 P-53            	976.40          	1395.76         
 P-53            	978.93          	1382.75         
 P-53            	982.08          	1371.64         
 P-53            	983.60          	1366.46         
 P-54            	986.63          	1357.11         
 P-54            	989.66          	1350.17         
 P-54            	991.43          	1345.87         
 P-54            	992.94          	1342.46         
 P-54            	997.11          	1335.39         
 P-54            	1000.27         	1329.96         
 P-54            	1005.32         	1324.15         
 P-54            	1008.73         	1319.98         
 P-54            	1011.13         	1317.20         
 P-54            	1013.15         	1314.80         
 P-54            	1016.44         	1311.02         
 P-54            	1020.73         	1306.09         
 P-54            	1027.93         	1298.76         
 P-54            	1030.58         	1296.11         
 P-54            	1032.73         	1293.97         
 P-54            	1044.35         	1282.35         
 P-54            	1049.90         	1277.04         
 P-54            	1064.68         	1264.03         
 P-50            	879.66          	927.83          
 P-50            	883.07          	923.91          
 P-51            	1031.21         	942.48          
 P-51            	1102.44         	951.19          
 P-51            	1109.77         	952.46          
 P-51            	1120.13         	953.97          
 P-51            	1126.06         	954.86          
 P-48            	980.82          	1461.31         
 P-48            	979.05          	1460.05         
 P-48            	977.79          	1459.04         
 P-48            	976.27          	1457.90         
 P-48            	973.62          	1455.75         
 P-48            	971.98          	1454.62         
 P-48            	972.48          	1453.86         
 P-48            	965.41          	1448.05         
 P-48            	950.76          	1440.22         
 P-48            	935.61          	1429.23         
 P-48            	927.02          	1423.04         
 P-48            	916.91          	1415.72         
 P-48            	910.98          	1411.55         
 P-48            	905.29          	1406.88         
 P-48            	898.22          	1401.57         
 P-48            	889.63          	1395.38         
 P-49            	886.60          	1393.24         
 P-49            	883.57          	1391.21         
 P-49            	880.54          	1388.94         
 P-49            	878.14          	1387.30         
 P-49            	873.21          	1383.89         
 P-49            	869.17          	1380.86         
 P-49            	865.26          	1377.83         
 P-49            	855.91          	1370.50         
 P-49            	846.94          	1363.43         
 P-49            	837.98          	1356.48         
 P-49            	835.20          	1353.70         
 P-49            	826.86          	1330.97         
 P-4             	1294.53         	771.20          

[LABELS]
;X-Coord           Y-Coord          Label & Anchor Node

[BACKDROP]
 DIMENSIONS     	179.18          	168.53          	1616.27         	1916.15         
 UNITS          	None
 FILE           	
 OFFSET         	0.00            	0.00            

[END]
